    "description": "The sensor state."
  },
  "logUnitSensorAvgValue": {
    "name": "logUnitSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logUnitSensorMaxValue": {
    "name": "logUnitSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logUnitSensorMinValue": {
    "name": "logUnitSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logUnitSensorSignedAvgValue": {
    "name": "logUnitSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logUnitSensorSignedMaxValue": {
    "name": "logUnitSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logUnitSensorSignedMinValue": {
    "name": "logUnitSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.1.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "inletSensorLogTable": {
    "name": "inletSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of inlet sensor entries. The number of entries is given by the value of inletCount for the PDU."
  },
  "inletSensorLogEntry": {
    "name": "inletSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an inlet sensor."
  },
  "logInletSensorDataAvailable": {
    "name": "logInletSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logInletSensorState": {
    "name": "logInletSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logInletSensorAvgValue": {
    "name": "logInletSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletSensorMaxValue": {
    "name": "logInletSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletSensorMinValue": {
    "name": "logInletSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletSensorSignedAvgValue": {
    "name": "logInletSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logInletSensorSignedMaxValue": {
    "name": "logInletSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logInletSensorSignedMinValue": {
    "name": "logInletSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "inletPoleSensorLogTable": {
    "name": "inletPoleSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of inletPole sensor entries. The number of entries is given by the value of inletPoleCount for the inlet."
  },
  "inletPoleSensorLogEntry": {
    "name": "inletPoleSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletPoleIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an inletPole sensor."
  },
  "logInletPoleSensorDataAvailable": {
    "name": "logInletPoleSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logInletPoleSensorState": {
    "name": "logInletPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logInletPoleSensorAvgValue": {
    "name": "logInletPoleSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletPoleSensorMaxValue": {
    "name": "logInletPoleSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletPoleSensorMinValue": {
    "name": "logInletPoleSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logInletPoleSensorSignedAvgValue": {
    "name": "logInletPoleSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logInletPoleSensorSignedMaxValue": {
    "name": "logInletPoleSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logInletPoleSensorSignedMinValue": {
    "name": "logInletPoleSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.2.4.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "outletSensorLogTable": {
    "name": "outletSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of outlet sensor entries. The number of entries is given by the value of outletCount for the PDU."
  },
  "outletSensorLogEntry": {
    "name": "outletSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an outlet sensor."
  },
  "logOutletSensorDataAvailable": {
    "name": "logOutletSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logOutletSensorState": {
    "name": "logOutletSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logOutletSensorAvgValue": {
    "name": "logOutletSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletSensorMaxValue": {
    "name": "logOutletSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletSensorMinValue": {
    "name": "logOutletSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletSensorSignedAvgValue": {
    "name": "logOutletSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOutletSensorSignedMaxValue": {
    "name": "logOutletSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOutletSensorSignedMinValue": {
    "name": "logOutletSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "outletPoleSensorLogTable": {
    "name": "outletPoleSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of outletPole sensor entries. The number of entries is given by the value of outletPoleCount for the outlet."
  },
  "outletPoleSensorLogEntry": {
    "name": "outletPoleSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletPoleIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an outletPole sensor."
  },
  "logOutletPoleSensorDataAvailable": {
    "name": "logOutletPoleSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logOutletPoleSensorState": {
    "name": "logOutletPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logOutletPoleSensorAvgValue": {
    "name": "logOutletPoleSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletPoleSensorMaxValue": {
    "name": "logOutletPoleSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletPoleSensorMinValue": {
    "name": "logOutletPoleSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOutletPoleSensorSignedAvgValue": {
    "name": "logOutletPoleSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOutletPoleSensorSignedMaxValue": {
    "name": "logOutletPoleSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOutletPoleSensorSignedMinValue": {
    "name": "logOutletPoleSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.4.4.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 1 and outletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "overCurrentProtectorSensorLogTable": {
    "name": "overCurrentProtectorSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of overCurrentProtector sensor entries. The number of entries is given by the value of overCurrentProtectorCount for the PDU."
  },
  "overCurrentProtectorSensorLogEntry": {
    "name": "overCurrentProtectorSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "overCurrentProtectorIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an overCurrentProtector sensor."
  },
  "logOverCurrentProtectorSensorDataAvailable": {
    "name": "logOverCurrentProtectorSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logOverCurrentProtectorSensorState": {
    "name": "logOverCurrentProtectorSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logOverCurrentProtectorSensorAvgValue": {
    "name": "logOverCurrentProtectorSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOverCurrentProtectorSensorMaxValue": {
    "name": "logOverCurrentProtectorSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOverCurrentProtectorSensorMinValue": {
    "name": "logOverCurrentProtectorSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logOverCurrentProtectorSensorSignedAvgValue": {
    "name": "logOverCurrentProtectorSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOverCurrentProtectorSensorSignedMaxValue": {
    "name": "logOverCurrentProtectorSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logOverCurrentProtectorSensorSignedMinValue": {
    "name": "logOverCurrentProtectorSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.3.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "externalSensorLogTable": {
    "name": "externalSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of external sensor entries. The number of entries is given by the value of externalSensorCount for the PDU."
  },
  "externalSensorLogEntry": {
    "name": "externalSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorID",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for an external sensor."
  },
  "logExternalSensorDataAvailable": {
    "name": "logExternalSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logExternalSensorState": {
    "name": "logExternalSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logExternalSensorAvgValue": {
    "name": "logExternalSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading average value. The value of this OID variable should be scaled by externalSensorDecimalDigits. For example, if the value is 1 and externalSensorDecimalDigits is 2, then actual value is 0.01."
  },
  "logExternalSensorMaxValue": {
    "name": "logExternalSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading maximum value. The value of this OID variable should be scaled by externalSensorDecimalDigits. For example, if the value is 1 and externalSensorDecimalDigits is 2, then actual value is 0.01."
  },
  "logExternalSensorMinValue": {
    "name": "logExternalSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.5.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading minimum value. The value of this OID variable should be scaled by externalSensorDecimalDigits. For example, if the value is 1 and externalSensorDecimalDigits is 2, then actual value is 0.01."
  },
  "wireSensorLogTable": {
    "name": "wireSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "deprecated",
    "description": "A list of wire sensor entries. The number of entries is given by the value of wireCount for the PDU."
  },
  "wireSensorLogEntry": {
    "name": "wireSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "wireId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "deprecated",
    "description": "An entry containing log objects for a wire sensor."
  },
  "logWireSensorDataAvailable": {
    "name": "logWireSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logWireSensorState": {
    "name": "logWireSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor state."
  },
  "logWireSensorAvgValue": {
    "name": "logWireSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor reading average value. The value of this OID variable should be scaled by wireSensorDecimalDigits. For example, if the value is 1 and wireSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the value exceeds 4294967295"
  },
  "logWireSensorMaxValue": {
    "name": "logWireSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor reading maximum value. The value of this OID variable should be scaled by wireSensorDecimalDigits. For example, if the value is 1 and wireSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the value exceeds 4294967295"
  },
  "logWireSensorMinValue": {
    "name": "logWireSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.6.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor reading minimum value. The value of this OID variable should be scaled by wireSensorDecimalDigits. For example, if the value is 1 and wireSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the value exceeds 4294967295."
  },
  "transferSwitchSensorLogTable": {
    "name": "transferSwitchSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of Transfer Switch sensor entries. The number of entries is given by the value of transferSwitchCount for the PDU."
  },
  "transferSwitchSensorLogEntry": {
    "name": "transferSwitchSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "transferSwitchId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for a transfer switch sensor."
  },
  "logTransferSwitchSensorDataAvailable": {
    "name": "logTransferSwitchSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logTransferSwitchSensorState": {
    "name": "logTransferSwitchSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logTransferSwitchSensorAvgValue": {
    "name": "logTransferSwitchSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logTransferSwitchSensorMaxValue": {
    "name": "logTransferSwitchSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logTransferSwitchSensorMinValue": {
    "name": "logTransferSwitchSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logTransferSwitchSensorSignedAvgValue": {
    "name": "logTransferSwitchSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logTransferSwitchSensorSignedMaxValue": {
    "name": "logTransferSwitchSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logTransferSwitchSensorSignedMinValue": {
    "name": "logTransferSwitchSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.7.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "circuitSensorLogTable": {
    "name": "circuitSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of Circuit sensor log entries. The number of entries is given by the value of panelinletCount for the Floor PDU."
  },
  "circuitSensorLogEntry": {
    "name": "circuitSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for a circuit sensor."
  },
  "logCircuitSensorDataAvailable": {
    "name": "logCircuitSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logCircuitSensorState": {
    "name": "logCircuitSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logCircuitSensorAvgValue": {
    "name": "logCircuitSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitSensorMaxValue": {
    "name": "logCircuitSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitSensorMinValue": {
    "name": "logCircuitSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitSensorSignedAvgValue": {
    "name": "logCircuitSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logCircuitSensorSignedMaxValue": {
    "name": "logCircuitSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logCircuitSensorSignedMinValue": {
    "name": "logCircuitSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.3.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "circuitPoleSensorLogTable": {
    "name": "circuitPoleSensorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of circuit pole sensor log entries. The number of entries is given by the value of panelCircuitPoleCount for the circut."
  },
  "circuitPoleSensorLogEntry": {
    "name": "circuitPoleSensorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitPoleId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "logIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing log objects for a circuit pole sensor."
  },
  "logCircuitPoleSensorDataAvailable": {
    "name": "logCircuitPoleSensorDataAvailable",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is data available for this sensor during this measurement period?"
  },
  "logCircuitPoleSensorState": {
    "name": "logCircuitPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "logCircuitPoleSensorAvgValue": {
    "name": "logCircuitPoleSensorAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitPoleSensorMaxValue": {
    "name": "logCircuitPoleSensorMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitPoleSensorMinValue": {
    "name": "logCircuitPoleSensorMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings."
  },
  "logCircuitPoleSensorSignedAvgValue": {
    "name": "logCircuitPoleSensorSignedAvgValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The average sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logCircuitPoleSensorSignedMaxValue": {
    "name": "logCircuitPoleSensorSignedMaxValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "logCircuitPoleSensorSignedMinValue": {
    "name": "logCircuitPoleSensorSignedMinValue",
    "oid": "1.3.6.1.4.1.13742.6.6.8.5.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The minimum sensor reading for the log period as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647)."
  },
  "unitSensorMeasurementsTable": {
    "name": "unitSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of unit sensor entries."
  },
  "unitSensorMeasurementsEntry": {
    "name": "unitSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an unit sensor."
  },
  "measurementsUnitSensorIsAvailable": {
    "name": "measurementsUnitSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsUnitSensorState": {
    "name": "measurementsUnitSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsUnitSensorValue": {
    "name": "measurementsUnitSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. power supply status sensors."
  },
  "measurementsUnitSensorTimeStamp": {
    "name": "measurementsUnitSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsUnitSensorSignedValue": {
    "name": "measurementsUnitSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.1.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by unitSensorDecimalDigits. For example, if the value is 1 and unitSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. power supply status sensors."
  },
  "inletSensorMeasurementsTable": {
    "name": "inletSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of inlet sensor entries. The number of entries is given by the value of inletCount for the PDU."
  },
  "inletSensorMeasurementsEntry": {
    "name": "inletSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an inlet sensor."
  },
  "measurementsInletSensorIsAvailable": {
    "name": "measurementsInletSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsInletSensorState": {
    "name": "measurementsInletSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsInletSensorValue": {
    "name": "measurementsInletSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "measurementsInletSensorTimeStamp": {
    "name": "measurementsInletSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsInletSensorSignedValue": {
    "name": "measurementsInletSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.2.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "inletPoleSensorMeasurementsTable": {
    "name": "inletPoleSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of inletPole sensor entries. The number of entries is given by the value of inletPoleCount for the inlet."
  },
  "inletPoleSensorMeasurementsEntry": {
    "name": "inletPoleSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletPoleIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an inletPole sensor."
  },
  "measurementsInletPoleSensorIsAvailable": {
    "name": "measurementsInletPoleSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsInletPoleSensorState": {
    "name": "measurementsInletPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsInletPoleSensorValue": {
    "name": "measurementsInletPoleSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading."
  },
  "measurementsInletPoleSensorTimeStamp": {
    "name": "measurementsInletPoleSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsInletPoleSensorSignedValue": {
    "name": "measurementsInletPoleSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.2.4.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by inletPoleSensorDecimalDigits. For example, if the value is 1 and inletPoleSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading."
  },
  "outletSensorMeasurementsTable": {
    "name": "outletSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of outlet sensor entries. The number of entries is given by the value of outletCount for the PDU."
  },
  "outletSensorMeasurementsEntry": {
    "name": "outletSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an outlet sensor."
  },
  "measurementsOutletSensorIsAvailable": {
    "name": "measurementsOutletSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsOutletSensorState": {
    "name": "measurementsOutletSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsOutletSensorValue": {
    "name": "measurementsOutletSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. outlet state sensors."
  },
  "measurementsOutletSensorTimeStamp": {
    "name": "measurementsOutletSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsOutletSensorSignedValue": {
    "name": "measurementsOutletSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.4.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by outletSensorDecimalDigits. For example, if the value is 1 and outletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. outlet state sensors."
  },
  "outletPoleSensorMeasurementsTable": {
    "name": "outletPoleSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of outletPole sensor entries. The number of entries is given by the value of outletPoletCount for the outlet."
  },
  "outletPoleSensorMeasurementsEntry": {
    "name": "outletPoleSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletPoleIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an outletPole sensor."
  },
  "measurementsOutletPoleSensorIsAvailable": {
    "name": "measurementsOutletPoleSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsOutletPoleSensorState": {
    "name": "measurementsOutletPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsOutletPoleSensorValue": {
    "name": "measurementsOutletPoleSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 50 and outletPoleSensorDecimalDigits is 2, then actual value is 0.05. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading."
  },
  "measurementsOutletPoleSensorTimeStamp": {
    "name": "measurementsOutletPoleSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsOutletPoleSensorSignedValue": {
    "name": "measurementsOutletPoleSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.4.4.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by outletPoleSensorDecimalDigits. For example, if the value is 50 and outletPoleSensorDecimalDigits is 2, then actual value is 0.05. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading."
  },
  "overCurrentProtectorSensorMeasurementsTable": {
    "name": "overCurrentProtectorSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of overCurrentProtector sensor entries. The number of entries is given by the value of overCurrentProtectorCount for the PDU."
  },
  "overCurrentProtectorSensorMeasurementsEntry": {
    "name": "overCurrentProtectorSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "overCurrentProtectorIndex",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an overCurrentProtector."
  },
  "measurementsOverCurrentProtectorSensorIsAvailable": {
    "name": "measurementsOverCurrentProtectorSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsOverCurrentProtectorSensorState": {
    "name": "measurementsOverCurrentProtectorSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsOverCurrentProtectorSensorValue": {
    "name": "measurementsOverCurrentProtectorSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. trip sensors."
  },
  "measurementsOverCurrentProtectorSensorTimeStamp": {
    "name": "measurementsOverCurrentProtectorSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsOverCurrentProtectorSensorSignedValue": {
    "name": "measurementsOverCurrentProtectorSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.3.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. trip sensors."
  },
  "externalSensorMeasurementsTable": {
    "name": "externalSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of external sensor entries. The number of entries is given by the value of externalSensorCount for the PDU."
  },
  "externalSensorMeasurementsEntry": {
    "name": "externalSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorID",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for an external sensor."
  },
  "measurementsExternalSensorIsAvailable": {
    "name": "measurementsExternalSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsExternalSensorState": {
    "name": "measurementsExternalSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsExternalSensorValue": {
    "name": "measurementsExternalSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by externalSensorDecimalDigits. For example, if the value is 1 and externalSensorDecimalDigits is 2, then actual value is 0.01. This parameter does not apply to sensors without numerical reading, e.g. contact closure or smoke detection sensors."
  },
  "measurementsExternalSensorTimeStamp": {
    "name": "measurementsExternalSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.5.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading timestamp."
  },
  "wireSensorMeasurementsTable": {
    "name": "wireSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "deprecated",
    "description": "A list of wire sensor entries. The number of entries is given by the value of wireCount for the PDU."
  },
  "wireSensorMeasurementsEntry": {
    "name": "wireSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "wireId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "deprecated",
    "description": "An entry containing measurement objects for a wire."
  },
  "measurementsWireSensorIsAvailable": {
    "name": "measurementsWireSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "Is the sensor available?"
  },
  "measurementsWireSensorState": {
    "name": "measurementsWireSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor state."
  },
  "measurementsWireSensorValue": {
    "name": "measurementsWireSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The sensor value. The value of this OID variable should be scaled by wireSensorDecimalDigits. For example, if the value is 1 and wireSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the value exceeds 4294967295 This parameter does not apply to sensors without numerical reading."
  },
  "measurementsWireSensorTimeStamp": {
    "name": "measurementsWireSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.6.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "deprecated",
    "description": "The timestamp."
  },
  "transferSwitchSensorMeasurementsTable": {
    "name": "transferSwitchSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of transfer switch sensor entries. The number of entries is given by the value of transferSwitchCount for the PDU."
  },
  "transferSwitchSensorMeasurementsEntry": {
    "name": "transferSwitchSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "transferSwitchId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for a transfer switch."
  },
  "measurementsTransferSwitchSensorIsAvailable": {
    "name": "measurementsTransferSwitchSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsTransferSwitchSensorState": {
    "name": "measurementsTransferSwitchSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsTransferSwitchSensorValue": {
    "name": "measurementsTransferSwitchSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. operational state or switch fault sensors."
  },
  "measurementsTransferSwitchSensorTimeStamp": {
    "name": "measurementsTransferSwitchSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsTransferSwitchSensorSignedValue": {
    "name": "measurementsTransferSwitchSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.7.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by transferSwitchSensorDecimalDigits. For example, if the value is 1 and transferSwitchSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. operational state or switch fault sensors."
  },
  "circuitSensorMeasurementsTable": {
    "name": "circuitSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of circuit sensor entries. "
  },
  "circuitSensorMeasurementsEntry": {
    "name": "circuitSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for circuit sensor."
  },
  "measurementsCircuitSensorIsAvailable": {
    "name": "measurementsCircuitSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsCircuitSensorState": {
    "name": "measurementsCircuitSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsCircuitSensorValue": {
    "name": "measurementsCircuitSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "measurementsCircuitSensorTimeStamp": {
    "name": "measurementsCircuitSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsCircuitSensorSignedValue": {
    "name": "measurementsCircuitSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.8.3.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "circuitPoleSensorMeasurementsTable": {
    "name": "circuitPoleSensorMeasurementsTable",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of panel circuit pole sensor entries. The number of entries is given by the value of inletCount for the PDU."
  },
  "circuitPoleSensorMeasurementsEntry": {
    "name": "circuitPoleSensorMeasurementsEntry",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitPoleId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing measurement objects for a circuit pole sensor."
  },
  "measurementsCircuitPoleSensorIsAvailable": {
    "name": "measurementsCircuitPoleSensorIsAvailable",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Is the sensor available?"
  },
  "measurementsCircuitPoleSensorState": {
    "name": "measurementsCircuitPoleSensorState",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor state."
  },
  "measurementsCircuitPoleSensorValue": {
    "name": "measurementsCircuitPoleSensorValue",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as an unsigned integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value will wrap around if the scaled sensor reading exceeds 4294967295. It is undefined for sensors which can have negative readings. This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "measurementsCircuitPoleSensorTimeStamp": {
    "name": "measurementsCircuitPoleSensorTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp."
  },
  "measurementsCircuitPoleSensorSignedValue": {
    "name": "measurementsCircuitPoleSensorSignedValue",
    "oid": "1.3.6.1.4.1.13742.6.5.8.4.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sensor reading as a signed integer. The value of this OID variable should be scaled by inletSensorDecimalDigits. For example, if the value is 1 and inletSensorDecimalDigits is 2, then actual value is 0.01. This value is undefined for sensors whose range exceeds the Integer32 range (-2147483648 .. 2147483647). This parameter does not apply to sensors without numerical reading, e.g. surge protector status sensors."
  },
  "outletSwitchControlTable": {
    "name": "outletSwitchControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.1.2",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of outlets for a PDU. The number of entries is given by the value of outletCount."
  },
  "outletSwitchControlEntry": {
    "name": "outletSwitchControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.1.2.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry for implementing switching operations on an outlet."
  },
  "switchingOperation": {
    "name": "switchingOperation",
    "oid": "1.3.6.1.4.1.13742.6.4.1.2.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "OutletSwitchingOperationsEnumeration",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "The switching operation."
  },
  "outletSwitchingState": {
    "name": "outletSwitchingState",
    "oid": "1.3.6.1.4.1.13742.6.4.1.2.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The outlet state at present"
  },
  "outletSwitchingTimeStamp": {
    "name": "outletSwitchingTimeStamp",
    "oid": "1.3.6.1.4.1.13742.6.4.1.2.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The timestamp indicating when the outlet was last switched"
  },
  "transferSwitchControlTable": {
    "name": "transferSwitchControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of transfer switches for a PDU. The number of entries is given by the value of transferSwitchCount."
  },
  "transferSwitchControlEntry": {
    "name": "transferSwitchControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "transferSwitchId",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry for implementing switching operations on a transfer switch."
  },
  "transferSwitchActiveInlet": {
    "name": "transferSwitchActiveInlet",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type",
      "constraints": {
        "range": [
          {
            "min": 1,
            "max": 64
          }
        ]
      }
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The index of the currently active inlet."
  },
  "transferSwitchTransferToInlet": {
    "name": "transferSwitchTransferToInlet",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type",
      "constraints": {
        "range": [
          {
            "min": 1,
            "max": 64
          }
        ]
      }
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Select the active inlet. If the new inlet is available, it will become both active and preferred, otherwise an inconsistentValue error will be returned. By default the switching operation will fail if the phase difference between the inlets is too large. In this case the switch can be forced by writing transferSwitchAlarmOverride as True in the same request. This variable will always read as 0."
  },
  "transferSwitchAlarmOverride": {
    "name": "transferSwitchAlarmOverride",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TruthValue",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Force transfer even if the phase difference between the inlets is too large. This may only be written together with transferSwitchTransferToInlet, otherwise an inconsistentValue error will be returned. Always reads as false."
  },
  "transferSwitchLastTransferReason": {
    "name": "transferSwitchLastTransferReason",
    "oid": "1.3.6.1.4.1.13742.6.4.3.1.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "TransferSwitchTransferReasonEnumeration",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The reason for the most recent transfer"
  },
  "actuatorControlTable": {
    "name": "actuatorControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.4.2",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of actuators for a PDU. "
  },
  "actuatorControlEntry": {
    "name": "actuatorControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.4.2.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorID",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry for implementing user-initiated state changes for an actuator."
  },
  "actuatorState": {
    "name": "actuatorState",
    "oid": "1.3.6.1.4.1.13742.6.4.4.2.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "The actuator state. A Get operation retrieves the state of the actuator. A Set operation changes the stae of the sensor. The valid states for set operations are on and Off. Attempting to set the state to any other value will generate an error. "
  },
  "rcmSelfTestTable": {
    "name": "rcmSelfTestTable",
    "oid": "1.3.6.1.4.1.13742.6.4.5.2",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of RCMs. "
  },
  "rcmSelfTestEntry": {
    "name": "rcmSelfTestEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.5.2.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry for implementing self test of an RCM."
  },
  "rcmState": {
    "name": "rcmState",
    "oid": "1.3.6.1.4.1.13742.6.4.5.2.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "SensorStateEnumeration",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "The rcm state. A Get operation retrieves the state of the RCM State Sensor. A Set operation changes the state of the sensor. The valid state for set operations is selfTest. When rcmState is set to selfTest, self test of the RCM starts. Attempting to set the state to any other value will generate an error. If the current state is selfTest, then an attempt to set the value to selfTest will be ignored. "
  },
  "inletSensorControlTable": {
    "name": "inletSensorControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.6.1",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of control entries for the inlet sensors of a PDU. The set of valid indexes is defined by the value of inletCount and the inletDeviceCapabilities entry for the selected inlet."
  },
  "inletSensorControlEntry": {
    "name": "inletSensorControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.6.1.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "inletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry used for controlling an inlet sensor."
  },
  "inletSensorResetValue": {
    "name": "inletSensorResetValue",
    "oid": "1.3.6.1.4.1.13742.6.4.6.1.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Writing to this variable sets a new value for the addressed sensor. Only accumulating sensors (e.g. energy counters) can be reset, and currently the only supported value is 0. Writing any other value returns an error. This variable will always read as 0."
  },
  "outletSensorControlTable": {
    "name": "outletSensorControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.7.1",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of control entries for the outlet sensors of a PDU. The set of valid indexes is defined by the value of outletCount and the outletDeviceCapabilities entry for the selected outlet."
  },
  "outletSensorControlEntry": {
    "name": "outletSensorControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.7.1.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "outletId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry used for controlling an outlet sensor."
  },
  "outletSensorResetValue": {
    "name": "outletSensorResetValue",
    "oid": "1.3.6.1.4.1.13742.6.4.7.1.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Writing to this variable sets a new value for the addressed sensor. Only accumulating sensors (e.g. energy counters) can be reset, and currently the only supported value is 0. Writing any other value returns an error. This variable will always read as 0."
  },
  "unitSensorControlTable": {
    "name": "unitSensorControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.8.1",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of control entries for the global sensors of a PDU. The set of valid indexes is defined by the value of pduCount and the pduDeviceCapabilities entry."
  },
  "unitSensorControlEntry": {
    "name": "unitSensorControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.8.1.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry used for controlling an global sensor."
  },
  "unitSensorResetValue": {
    "name": "unitSensorResetValue",
    "oid": "1.3.6.1.4.1.13742.6.4.8.1.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Writing to this variable sets a new value for the addressed sensor. Only accumulating sensors (e.g. energy counters) can be reset, and currently the only supported value is 0. Writing any other value returns an error. This variable will always read as 0. This object applies only to multi-inlet PDUs."
  },
  "circuitSensorControlTable": {
    "name": "circuitSensorControlTable",
    "oid": "1.3.6.1.4.1.13742.6.4.9.1",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of control entries for the circuit sensors of a BCM2. The maximum number of entries is given by the value of panelCircuitPositionCount."
  },
  "circuitSensorControlEntry": {
    "name": "circuitSensorControlEntry",
    "oid": "1.3.6.1.4.1.13742.6.4.9.1.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "pduId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitId",
        "implied": 0
      },
      {
        "module": "PDU2-MIB",
        "object": "sensorType",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry used for controlling an circuit sensor."
  },
  "circuitSensorResetValue": {
    "name": "circuitSensorResetValue",
    "oid": "1.3.6.1.4.1.13742.6.4.9.1.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type"
    },
    "maxaccess": "read-write",
    "status": "current",
    "description": "Writing to this variable sets a new value for the addressed sensor. Only accumulating sensors (e.g. energy counters) can be reset, and currently the only supported value is 0. Writing any other value returns an error. This variable will always read as 0."
  },
  "reliabilityDataTableSequenceNumber": {
    "name": "reliabilityDataTableSequenceNumber",
    "oid": "1.3.6.1.4.1.13742.6.10.1.1",
    "nodetype": "scalar",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type",
      "constraints": {
        "range": [
          {
            "min": 1,
            "max": 2147483647
          }
        ]
      }
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The sequence number for updates to the reliability data table"
  },
  "reliabilityDataTable": {
    "name": "reliabilityDataTable",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of PDU reliability data entries."
  },
  "reliabilityDataEntry": {
    "name": "reliabilityDataEntry",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "reliabilityIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing reliability data for a particular PDU."
  },
  "reliabilityIndex": {
    "name": "reliabilityIndex",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type",
      "constraints": {
        "range": [
          {
            "min": 1,
            "max": 4096
          }
        ]
      }
    },
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "Index of the entry in the table."
  },
  "reliabilityId": {
    "name": "reliabilityId",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "DisplayString",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Unique ID of the entry. POH Power on hours. CB.<label>.TRIPCNT Trip count of circuit breaker with label <label>. CTRL.<serial>.<addr>.MASTER.CSUMERRLASTHOUR Number of checksum errors in slave (controller board) to master (CPU board) communication in the last hour on controller with serial number <serial> and bus address <addr>. CTRL.<serial>.<addr>.SLAVE.CSUMERRLASTHOUR Number of checksum errors in master (CPU board) to slave (controller board) communication in the last hour on controller with serial number <serial> and bus address <addr>. CTRL.<serial>.<addr>.TOUTLASTHOUR Number of communication timeouts to controller with serial number <serial> and bus address <addr> in the last hour. CTRL.<serial>.<addr>.RLY.<num>.CYCLECNT Number of cycles the relay <num> on the controller board with serial number <serial> and bus address <addr> has made. A cycle is an off->on followed by an on->off event later. The count is increased on the off->on transition. CTRL.<serial>.<addr>.RLY.<num>.FAILLASTHOUR Number of failed switching operations on relay <num> on the controller board with serial number <serial> and bus address <addr> in the last hour. It depends on the specific controller board hardware and what error conditions are detected. "
  },
  "reliabilityDataValue": {
    "name": "reliabilityDataValue",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The normalized value"
  },
  "reliabilityDataMaxPossible": {
    "name": "reliabilityDataMaxPossible",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.4",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The maximum possible normalized value"
  },
  "reliabilityDataWorstValue": {
    "name": "reliabilityDataWorstValue",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.5",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The worst normalized value seen so far"
  },
  "reliabilityDataThreshold": {
    "name": "reliabilityDataThreshold",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The normalized Threshold value "
  },
  "reliabilityDataRawUpperBytes": {
    "name": "reliabilityDataRawUpperBytes",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The Upper 4 bytes of the raw ( not normalized) data. reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes should be combined and interpreted as a signed 64-bit value"
  },
  "reliabilityDataRawLowerBytes": {
    "name": "reliabilityDataRawLowerBytes",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The lower 4 bytes of the raw ( not normalized) data. reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes should be combined and interpreted as a signed 64-bit value"
  },
  "reliabilityDataFlags": {
    "name": "reliabilityDataFlags",
    "oid": "1.3.6.1.4.1.13742.6.10.1.2.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Bits",
      "class": "type",
      "bits": {
        "invalidFlag": 0,
        "oldValue": 1,
        "criticalEntry": 2
      }
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Flags"
  },
  "reliabilityErrorLogTable": {
    "name": "reliabilityErrorLogTable",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2",
    "nodetype": "table",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "A list of PDU reliability ErrorLog entries. "
  },
  "reliabilityErrorLogEntry": {
    "name": "reliabilityErrorLogEntry",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1",
    "nodetype": "row",
    "class": "objecttype",
    "maxaccess": "not-accessible",
    "indices": [
      {
        "module": "PDU2-MIB",
        "object": "reliabilityErrorLogIndex",
        "implied": 0
      }
    ],
    "status": "current",
    "description": "An entry containing reliability ErrorLog data for a particular PDU."
  },
  "reliabilityErrorLogIndex": {
    "name": "reliabilityErrorLogIndex",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.1",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Integer32",
      "class": "type",
      "constraints": {
        "range": [
          {
            "min": 1,
            "max": 2147483647
          }
        ]
      }
    },
    "maxaccess": "not-accessible",
    "status": "current",
    "description": "Index of the entry in the table."
  },
  "reliabilityErrorLogId": {
    "name": "reliabilityErrorLogId",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.2",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "DisplayString",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "Unique ID of the entry. POH Power on hours. CB.<label>.TRIPCNT Trip count of circuit breaker with label <label>. CTRL.<serial>.<addr>.MASTER.CSUMERRLASTHOUR Number of checksum errors in slave (controller board) to master (CPU board) communication in the last hour on controller with serial number <serial> and bus address <addr>. CTRL.<serial>.<addr>.SLAVE.CSUMERRLASTHOUR Number of checksum errors in master (CPU board) to slave (controller board) communication in the last hour on controller with serial number <serial> and bus address <addr>. CTRL.<serial>.<addr>.TOUTLASTHOUR Number of communication timeouts to controller with serial number <serial> and bus address <addr> in the last hour. CTRL.<serial>.<addr>.RLY.<num>.CYCLECNT Number of cycles the relay <num> on the controller board with serial number <serial> and bus address <addr> has made. A cycle is an off->on followed by an on->off event later. The count is increased on the off->on transition. CTRL.<serial>.<addr>.RLY.<num>.FAILLASTHOUR Number of failed switching operations on relay <num> on the controller board with serial number <serial> and bus address <addr> in the last hour. It depends on the specific controller board hardware and what error conditions are detected. "
  },
  "reliabilityErrorLogValue": {
    "name": "reliabilityErrorLogValue",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.3",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The normalized value"
  },
  "reliabilityErrorLogThreshold": {
    "name": "reliabilityErrorLogThreshold",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.6",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The normalized Threshold value "
  },
  "reliabilityErrorLogRawUpperBytes": {
    "name": "reliabilityErrorLogRawUpperBytes",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.7",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The Upper 4 bytes of the raw ( not normalized) data. reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes should be combined and interpreted as a signed 64-bit value"
  },
  "reliabilityErrorLogRawLowerBytes": {
    "name": "reliabilityErrorLogRawLowerBytes",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.8",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The lower 4 bytes of the raw ( not normalized) data. reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes should be combined and interpreted as a signed 64-bit value"
  },
  "reliabilityErrorLogPOH": {
    "name": "reliabilityErrorLogPOH",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.9",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The time of occurrence of the event measured from the last time the PDU was powered on"
  },
  "reliabilityErrorLogTime": {
    "name": "reliabilityErrorLogTime",
    "oid": "1.3.6.1.4.1.13742.6.10.2.2.1.10",
    "nodetype": "column",
    "class": "objecttype",
    "syntax": {
      "type": "Unsigned32",
      "class": "type"
    },
    "maxaccess": "read-only",
    "status": "current",
    "description": "The UTC time of occurrence of the event "
  },
  "systemStarted": {
    "name": "systemStarted",
    "oid": "1.3.6.1.4.1.13742.6.0.1",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The system has started. "
  },
  "systemReset": {
    "name": "systemReset",
    "oid": "1.3.6.1.4.1.13742.6.0.2",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The system was reset. The conditions under which this trap is sent include, but are not limited to, the following. using the GUI - Maintenance->Reset Unit using the CLI - reset pdu unit"
  },
  "userLogin": {
    "name": "userLogin",
    "oid": "1.3.6.1.4.1.13742.6.0.3",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user logged in."
  },
  "userLogout": {
    "name": "userLogout",
    "oid": "1.3.6.1.4.1.13742.6.0.4",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user logged out."
  },
  "userAuthenticationFailure": {
    "name": "userAuthenticationFailure",
    "oid": "1.3.6.1.4.1.13742.6.0.5",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user authentication attempt failed."
  },
  "userSessionTimeout": {
    "name": "userSessionTimeout",
    "oid": "1.3.6.1.4.1.13742.6.0.8",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user session timed out."
  },
  "userAdded": {
    "name": "userAdded",
    "oid": "1.3.6.1.4.1.13742.6.0.11",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "targetUser"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user was added to the system."
  },
  "userModified": {
    "name": "userModified",
    "oid": "1.3.6.1.4.1.13742.6.0.12",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "targetUser"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user was modified."
  },
  "userDeleted": {
    "name": "userDeleted",
    "oid": "1.3.6.1.4.1.13742.6.0.13",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "targetUser"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A user was deleted from the system."
  },
  "roleAdded": {
    "name": "roleAdded",
    "oid": "1.3.6.1.4.1.13742.6.0.14",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "roleName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A role was added to the system."
  },
  "roleModified": {
    "name": "roleModified",
    "oid": "1.3.6.1.4.1.13742.6.0.15",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "roleName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A role was modified."
  },
  "roleDeleted": {
    "name": "roleDeleted",
    "oid": "1.3.6.1.4.1.13742.6.0.16",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "roleName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A role was deleted from the system."
  },
  "deviceUpdateStarted": {
    "name": "deviceUpdateStarted",
    "oid": "1.3.6.1.4.1.13742.6.0.20",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "imageVersion"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The device update has started."
  },
  "deviceUpdateCompleted": {
    "name": "deviceUpdateCompleted",
    "oid": "1.3.6.1.4.1.13742.6.0.21",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "imageVersion"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The device update has completed."
  },
  "userBlocked": {
    "name": "userBlocked",
    "oid": "1.3.6.1.4.1.13742.6.0.22",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A blocked user tried to log in."
  },
  "powerControl": {
    "name": "powerControl",
    "oid": "1.3.6.1.4.1.13742.6.0.23",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "outletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "switchingOperation"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "An outlet switching operation has been performed. Note that measurementsOutletSensorState represents the state of the outlet at the time the trap was sent. This may be different from the final state of the outlet. For instance, if the outlet is cycled and the outlet cycle delay is 20 seconds, this variable will indicate OFF although the final state of the outlet will be ON. The final state of the outlet will be indicated in the outletSensorStateChange trap for the outlet onOff sensor."
  },
  "userPasswordChanged": {
    "name": "userPasswordChanged",
    "oid": "1.3.6.1.4.1.13742.6.0.24",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "targetUser"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "User password was changed."
  },
  "passwordSettingsChanged": {
    "name": "passwordSettingsChanged",
    "oid": "1.3.6.1.4.1.13742.6.0.28",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Strong password settings changed."
  },
  "firmwareValidationFailed": {
    "name": "firmwareValidationFailed",
    "oid": "1.3.6.1.4.1.13742.6.0.38",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Firmware validation failed."
  },
  "logFileCleared": {
    "name": "logFileCleared",
    "oid": "1.3.6.1.4.1.13742.6.0.41",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The log file has been cleared."
  },
  "bulkConfigurationSaved": {
    "name": "bulkConfigurationSaved",
    "oid": "1.3.6.1.4.1.13742.6.0.53",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Bulk Configuration saved."
  },
  "bulkConfigurationCopied": {
    "name": "bulkConfigurationCopied",
    "oid": "1.3.6.1.4.1.13742.6.0.54",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Bulk Configuration copied to the device."
  },
  "pduSensorStateChange": {
    "name": "pduSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.60",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "deprecated",
    "description": "PDU Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsUnitSensorValue is undefined for sensors which can have negative readings, measurementsUnitSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "inletSensorStateChange": {
    "name": "inletSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.61",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Inlet Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsInletSensorValue is undefined for sensors which can have negative readings, measurementsInletSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings. For an rcmState sensor transitioning to the fail state, the value is the residual current just before the sensor transitioned to the fail state i.e. if typeOfSensor = rcmState and measurementsInletSensorState = fail, then measurementsInletSensorValue = the residual current just before the sensor transitioned to the fail state "
  },
  "inletPoleSensorStateChange": {
    "name": "inletPoleSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.62",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletPoleNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletPoleSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletPoleSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletPoleSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsInletPoleSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Inlet Pole Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsInletPoleSensorValue is undefined for sensors which can have negative readings, measurementsInletPoleSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "outletSensorStateChange": {
    "name": "outletSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.63",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "outletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Outlet Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsOutletSensorValue is undefined for sensors which can have negative readings, measurementsOutletSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "outletPoleSensorStateChange": {
    "name": "outletPoleSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.64",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "outletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "outletPoleNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletPoleSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletPoleSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletPoleSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOutletPoleSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Outlet Pole Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsOutletPoleSensorValue is undefined for sensors which can have negative readings, measurementsOutletPoleSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "overCurrentProtectorSensorStateChange": {
    "name": "overCurrentProtectorSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.65",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "overCurrentProtectorLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOverCurrentProtectorSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOverCurrentProtectorSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOverCurrentProtectorSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsOverCurrentProtectorSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Overcurrent Protector Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsOverCurrentProtectorSensorValue is undefined for sensors which can have negative readings, measurementsOverCurrentProtectorSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "externalSensorStateChange": {
    "name": "externalSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.66",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "externalSensorNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsExternalSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsExternalSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsExternalSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "externalSensorSerialNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "externalOnOffSensorSubtype"
      },
      {
        "module": "PDU2-MIB",
        "object": "externalSensorChannelNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "External Sensor State Change."
  },
  "smtpMessageTransmissionFailure": {
    "name": "smtpMessageTransmissionFailure",
    "oid": "1.3.6.1.4.1.13742.6.0.67",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "smtpMessageRecipients"
      },
      {
        "module": "PDU2-MIB",
        "object": "smtpServer"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "SMTP message transmission failure"
  },
  "ldapError": {
    "name": "ldapError",
    "oid": "1.3.6.1.4.1.13742.6.0.68",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "errorDescription"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "LDAP Error occurred; errorDescription describes the error"
  },
  "deviceUpdateFailed": {
    "name": "deviceUpdateFailed",
    "oid": "1.3.6.1.4.1.13742.6.0.70",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "imageVersion"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The device update has failed."
  },
  "loadSheddingModeEntered": {
    "name": "loadSheddingModeEntered",
    "oid": "1.3.6.1.4.1.13742.6.0.71",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The PX has enetered Load Shedding Mode"
  },
  "loadSheddingModeExited": {
    "name": "loadSheddingModeExited",
    "oid": "1.3.6.1.4.1.13742.6.0.72",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The PX has exited Load Shedding Mode"
  },
  "pingServerEnabled": {
    "name": "pingServerEnabled",
    "oid": "1.3.6.1.4.1.13742.6.0.73",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The ping feature has been enabled"
  },
  "pingServerDisabled": {
    "name": "pingServerDisabled",
    "oid": "1.3.6.1.4.1.13742.6.0.74",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The ping feature has been disabled"
  },
  "serverNotReachable": {
    "name": "serverNotReachable",
    "oid": "1.3.6.1.4.1.13742.6.0.75",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The server is not reachable"
  },
  "serverReachable": {
    "name": "serverReachable",
    "oid": "1.3.6.1.4.1.13742.6.0.76",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The server is reachable"
  },
  "rfCodeTagConnected": {
    "name": "rfCodeTagConnected",
    "oid": "1.3.6.1.4.1.13742.6.0.77",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The RF Code Tag is Connected"
  },
  "rfCodeTagDisconnected": {
    "name": "rfCodeTagDisconnected",
    "oid": "1.3.6.1.4.1.13742.6.0.78",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The RF Code Tag is Disconnected"
  },
  "deviceIdentificationChanged": {
    "name": "deviceIdentificationChanged",
    "oid": "1.3.6.1.4.1.13742.6.0.79",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "deviceChangedParameter"
      },
      {
        "module": "PDU2-MIB",
        "object": "changedParameterNewValue"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Device identification has changed"
  },
  "usbSlaveConnected": {
    "name": "usbSlaveConnected",
    "oid": "1.3.6.1.4.1.13742.6.0.80",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "USB Connectivity to slave has been established"
  },
  "usbSlaveDisconnected": {
    "name": "usbSlaveDisconnected",
    "oid": "1.3.6.1.4.1.13742.6.0.81",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "USB Connectivity to slave has been lost"
  },
  "lhxSupportChanged": {
    "name": "lhxSupportChanged",
    "oid": "1.3.6.1.4.1.13742.6.0.82",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      },
      {
        "module": "PDU2-MIB",
        "object": "lhxSupportEnabled"
      }
    ],
    "status": "current",
    "description": "The Schroff LHX Support has been either enabled or disabled."
  },
  "userAcceptedRestrictedServiceAgreement": {
    "name": "userAcceptedRestrictedServiceAgreement",
    "oid": "1.3.6.1.4.1.13742.6.0.83",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The user accepted the Restricted Service Agreement."
  },
  "userDeclinedRestrictedServiceAgreement": {
    "name": "userDeclinedRestrictedServiceAgreement",
    "oid": "1.3.6.1.4.1.13742.6.0.84",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The user declined the Restricted Service Agreement."
  },
  "wireSensorStateChange": {
    "name": "wireSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.85",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "wireLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsWireSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsWireSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsWireSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "deprecated",
    "description": "Wire Sensor State Change."
  },
  "transferSwitchSensorStateChange": {
    "name": "transferSwitchSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.86",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "transferSwitchLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsTransferSwitchSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsTransferSwitchSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsTransferSwitchSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsTransferSwitchSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      },
      {
        "module": "PDU2-MIB",
        "object": "transferSwitchLastTransferReason"
      }
    ],
    "status": "current",
    "description": "Transfer Switch Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsTransferSwitchSensorValue is undefined for sensors which can have negative readings, measurementsTransferSwitchSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "deviceSettingsSaved": {
    "name": "deviceSettingsSaved",
    "oid": "1.3.6.1.4.1.13742.6.0.88",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Device Settings have been saved."
  },
  "deviceSettingsRestored": {
    "name": "deviceSettingsRestored",
    "oid": "1.3.6.1.4.1.13742.6.0.89",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Device Settings have been restored."
  },
  "webcamInserted": {
    "name": "webcamInserted",
    "oid": "1.3.6.1.4.1.13742.6.0.90",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "webcamModel"
      },
      {
        "module": "PDU2-MIB",
        "object": "webcamConnectionPort"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A webcam has been inserted"
  },
  "webcamRemoved": {
    "name": "webcamRemoved",
    "oid": "1.3.6.1.4.1.13742.6.0.91",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "webcamModel"
      },
      {
        "module": "PDU2-MIB",
        "object": "webcamConnectionPort"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A webcam has been removed"
  },
  "inletEnabled": {
    "name": "inletEnabled",
    "oid": "1.3.6.1.4.1.13742.6.0.92",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletLabel"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "PDU operation has been enabled for an inlet"
  },
  "inletDisabled": {
    "name": "inletDisabled",
    "oid": "1.3.6.1.4.1.13742.6.0.93",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletLabel"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "PDU operation has been disabled for an inlet"
  },
  "serverConnectivityUnrecoverable": {
    "name": "serverConnectivityUnrecoverable",
    "oid": "1.3.6.1.4.1.13742.6.0.94",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The connection to the server could not be recovered"
  },
  "radiusError": {
    "name": "radiusError",
    "oid": "1.3.6.1.4.1.13742.6.0.95",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "errorDescription"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "LDAP Error occurred; errorDescription describes the error"
  },
  "serverReachabilityError": {
    "name": "serverReachabilityError",
    "oid": "1.3.6.1.4.1.13742.6.0.96",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "serverIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "errorDescription"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Server Reachability Error occurred; errorDescription describes the error. This trap is sent when the Error state is entered. Reasons for transitioning to the Error state include the following: Unable to resolve the server hostname. "
  },
  "inletSensorReset": {
    "name": "inletSensorReset",
    "oid": "1.3.6.1.4.1.13742.6.0.97",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "inletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "An inlet sensor was reset."
  },
  "outletSensorReset": {
    "name": "outletSensorReset",
    "oid": "1.3.6.1.4.1.13742.6.0.98",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "outletLabel"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "An outlet sensor was reset."
  },
  "unknownPeripheralDeviceAttached": {
    "name": "unknownPeripheralDeviceAttached",
    "oid": "1.3.6.1.4.1.13742.6.0.99",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "peripheralDeviceRomcode"
      },
      {
        "module": "PDU2-MIB",
        "object": "peripheralDevicePackagePosition"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "An unknown peripheral device was attached."
  },
  "peripheralDeviceFirmwareUpdate": {
    "name": "peripheralDeviceFirmwareUpdate",
    "oid": "1.3.6.1.4.1.13742.6.0.100",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "peripheralDevicePackageSerialNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "peripheralDeviceFirmwareUpdateState"
      },
      {
        "module": "PDU2-MIB",
        "object": "peripheralDevicePackageFirmwareVersion"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "The firmware update state of a peripheral device changed while performing update to peripheralDevicePackageFirmwareVersion."
  },
  "unitSensorReset": {
    "name": "unitSensorReset",
    "oid": "1.3.6.1.4.1.13742.6.0.101",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A global sensor was reset."
  },
  "unitSensorStateChange": {
    "name": "unitSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.102",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsUnitSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Unit Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsUnitSensorValue is undefined for sensors which can have negative readings, measurementsUnitSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "circuitSensorStateChange": {
    "name": "circuitSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.103",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "circuit Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsOutletSensorValue is undefined for sensors which can have negative readings, measurementsCircuitSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "circuitPoleSensorStateChange": {
    "name": "circuitPoleSensorStateChange",
    "oid": "1.3.6.1.4.1.13742.6.0.104",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitPoleNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitPoleSensorTimeStamp"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitPoleSensorValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitPoleSensorState"
      },
      {
        "module": "PDU2-MIB",
        "object": "measurementsCircuitPoleSensorSignedValue"
      },
      {
        "module": "PDU2-MIB",
        "object": "oldSensorState"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Circuit Pole Sensor State Change. Which value field to use depends on the metadata of the sensor. measurementsOutletPoleSensorValue is undefined for sensors which can have negative readings, measurementsCircuitPoleSensorSignedValue is undefined for sensors whose range exceeds the Integer32 range. Both fields do not apply to sensors without numerical readings."
  },
  "circuitAdded": {
    "name": "circuitAdded",
    "oid": "1.3.6.1.4.1.13742.6.0.105",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitName"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitType"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitRatedCurrent"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitCTRating"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Circuit has been added"
  },
  "circuitDeleted": {
    "name": "circuitDeleted",
    "oid": "1.3.6.1.4.1.13742.6.0.106",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitName"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitType"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Circuit has been deleted"
  },
  "circuitModified": {
    "name": "circuitModified",
    "oid": "1.3.6.1.4.1.13742.6.0.107",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitName"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitType"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitRatedCurrent"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitCTRating"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Circuit has been modified"
  },
  "circuitSensorReset": {
    "name": "circuitSensorReset",
    "oid": "1.3.6.1.4.1.13742.6.0.108",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "circuitNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "typeOfSensor"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "An ciruit sensor was reset."
  },
  "powerMeterAdded": {
    "name": "powerMeterAdded",
    "oid": "1.3.6.1.4.1.13742.6.0.109",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterPhaseCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterNeutralCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterEarthCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterPanelPositions"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterPanelLayout"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterPanelNumbering"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterType"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Power Meter has been added"
  },
  "powerMeterDeleted": {
    "name": "powerMeterDeleted",
    "oid": "1.3.6.1.4.1.13742.6.0.110",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterType"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Power Meter has been deleted"
  },
  "powerMeterModified": {
    "name": "powerMeterModified",
    "oid": "1.3.6.1.4.1.13742.6.0.111",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pduNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "userName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterPhaseCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterNeutralCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterEarthCTRating"
      },
      {
        "module": "PDU2-MIB",
        "object": "powerMeterType"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "A Power Meter has been modified"
  },
  "smsMessageTransmissionFailure": {
    "name": "smsMessageTransmissionFailure",
    "oid": "1.3.6.1.4.1.13742.6.0.112",
    "class": "notificationtype",
    "objects": [
      {
        "module": "PDU2-MIB",
        "object": "pduName"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetAddressType"
      },
      {
        "module": "PDU2-MIB",
        "object": "pxInetIPAddress"
      },
      {
        "module": "PDU2-MIB",
        "object": "agentInetPortNumber"
      },
      {
        "module": "PDU2-MIB",
        "object": "phoneNumber"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysContact"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysName"
      },
      {
        "module": "SNMPv2-MIB",
        "object": "sysLocation"
      }
    ],
    "status": "current",
    "description": "Sending an SMS message failed."
  },
  "meta": {
    "comments": [
      "ASN.1 source file:///Users/neermitt/kusanagi/mibs.snmplabs.com/asn1/PDU2-MIB",
      "Produced by pysmi-0.3.4 at Fri May 24 20:59:01 2019",
      "On host NEERMITT-M-J0NV platform Darwin version 18.6.0 by user neermitt",
      "Using Python version 3.7.3 (default, Mar 27 2019, 09:23:15) "
    ],
    "module": "PDU2-MIB"
  }
}